---
type: article
source: blog
original_file: data-center-grid-protection.html
---

# 当每个系统都在自保：一次 3.8 GW 负载退出背后的局部最优陷阱

2026 年 7 月 22 日早上 7 点 56 分，美国北弗吉尼亚的一条 230 千伏输电线路发生机械故障。

对于电力系统而言，输电线路出现故障并不是一件罕见的事。保护继电器检测异常，断路器切除故障线路，自动重合闸尝试恢复供电。这是一套已经使用多年的保护机制。

当天的线路保护实际上也按照设计正常运行了，没有出现继电保护误动作或断路器拒动。

但事情并没有随着故障线路被切除而结束。

线路故障引发的电压扰动触发了周边数据中心的供电保护系统。第一批机房将负载转移到备用电源后，公共电网的电压反而进一步升高，随后又触发了第二批机房退出。

根据 [PJM 与 Dominion Energy 公布的初步调查](https://www.pjm.com/-/media/DotCom/committees-groups/committees/oc/2026/20260806/20260806-item-05---dominion-july-loss-of-load-event---presentation.pdf)，在不到两分钟的时间里，约 3,800 MW，即 380 万千瓦的数据中心负载从公共电网退出。这也是 PJM 有记录以来规模最大的一次此类负载转移事件。

电网频率一度上升到 60.092 Hz，调度中心不得不迅速调整发电出力，并通过无功调节措施降低系统电压。PJM 在 9 分钟内将区域控制误差恢复到规定限值内，Dominion 则报告数据中心在 30 分钟内陆续重新接入电网。

需要说明的是，这次事件并没有造成显著的电网可靠性损害，更不是一场大规模停电。电网调度和保护措施最终控制住了局面。

真正值得注意的，是这一连串保护动作背后的逻辑。

对于单个数据中心，检测到外部供电异常后切换备用电源，是为了保障自己的业务连续性。对于电网，这些机房却在极短时间内集体停止取电，制造了新的供需失衡。

一边是在保护自己的服务器，另一边则在努力维持整个电力系统的平衡。两套机制各自都有合理性，组合起来却产生了意料之外的结果。

这让我想到一个在分布式系统、控制理论甚至博弈论中反复出现的问题：

**当系统中的每个参与者都在追求自己的最优解时，整个系统是否也会因此变得更好？**

答案显然没有那么简单。

而北弗吉尼亚的这次事故，恰好提供了一个非常具体的例子。

## 一、数据中心为什么要离开电网？

要理解这次事件，首先需要弄清数据中心究竟在保护什么。

现代数据中心对供电稳定性有相当高的要求。服务器、网络设备、存储系统需要稳定的电源，制冷系统同样不能长时间失去供电。

因此，大型数据中心一般会建设多层供电保障机制，其中最常见的是 UPS（Uninterruptible Power Supply，不间断电源）和备用发电系统。

当外部电网出现电压暂降或短暂中断时，UPS 可以借助电池、飞轮等储能设备维持关键负载。如果故障持续存在，备用柴油发电机等设备便可能接管供电。

但需要注意，UPS 并不是只有一种工作方式。

一些静态 UPS 在外部电压短暂下降时，可以立即依靠电池维持设备供电，电压恢复后再迅速从电网取电。

另一类采用飞轮和柴油机的旋转式 UPS（DRUPS），则可能在外部供电异常时转入备用供电状态，之后再根据控制策略决定何时恢复。

还有一些保护动作并不是由 UPS 的基本硬件能力决定，而是由数据中心运营方额外设定的控制逻辑触发。

2024 年发生的另一场事件，就揭示了这种控制策略可能带来的问题。

当年 7 月 10 日，一条 230 千伏输电线路的避雷器出现故障，线路保护系统随后启动自动重合闸。

在 82 秒内，电网先后经历了六次故障及清除过程，每次电压暂降只持续约 42 至 66 毫秒。

对于电网而言，这些故障都被正常切除。但周边却有约 1,500 MW 的数据中心负载退出了公共电网。

NERC 在 2025 年发布的[事故调查报告](https://www.nerc.com/globalassets/our-work/reports/event-reports/incident_review_large_load_loss.pdf)中，记录了一种当时影响较大的保护策略：

**如果数据中心在一分钟内检测到三次电压扰动，就自动转移到备用电源，并一直保持这一状态，直到人工重新接入电网。**

如果仅从机房自身的需求来看，这种策略不难理解。

电压反复出现异常，说明外部电网可能不稳定。为了避免关键设备受到持续影响，机房宁愿切换到自己能够控制的供电系统。

但线路自动重合闸的运行机制，恰好可能在短时间内反复产生电压扰动。

电网是在尝试恢复线路，机房却将这一过程识别成外部供电持续不可靠的信号。

结果就是，在第三次电压暂降发生时，约 1,260 MW 的数据中心负载退出电网，并且数小时没有恢复。

这部分持续性的负载下降，主要归因于自动重合闸序列与机房电压扰动计数机制之间的相互作用。

这里不应该把 2024 年的具体保护配置直接套用到 2026 年的事件上。后者仍需进一步确认不同机房的实际保护参数和设备响应。

但两次事故确实揭示了同一类风险：**当两套分别设计的保护机制开始相互作用时，原先在各自系统内部成立的安全假设，未必还能继续成立。**

电网认为一次故障已经被正常清除，数据中心却可能根据自己的判断持续脱网。

它们并不需要有任何一方发生设备故障，就足以产生新的系统问题。

## 二、比耗电量更重要的，是负载会如何变化

过去谈到 AI 数据中心与电网，讨论通常集中在耗电量。

GPU 集群的规模有多大？训练一个模型需要多少电？一个新的数据中心园区会给当地带来多少新增负载？

这些问题当然重要。

但北弗吉尼亚事件提醒我们，电网真正需要了解的，不仅是一个数据中心平时需要多少电，还有它在异常情况下会如何改变自己的用电行为。

因为 7 月 22 日给电网制造扰动的，并不是用电量突然增加，而是用电量突然下降。

电网与普通计算机系统一个很大的不同，是它必须持续维持发电与用电之间的动态平衡。

正常运行时，发电机组、输电线路和各类负载共同构成一个相互耦合的系统。

当大量负载突然退出，而发电出力尚未来得及同步降低，就会出现暂时性的有功功率过剩，推动系统频率上升。

与此同时，负载突然下降也会改变电网中的潮流分布和无功功率平衡。在特定网络条件下，局部电压也可能随之升高。

频率变化主要反映有功功率失衡，电压变化则与无功功率、线路阻抗和电压控制机制密切相关。两者虽然不是同一种现象，却可能被同一次大规模负载变化同时触发。

7 月 22 日的问题更加复杂。

最初的电压暂降触发了一批数据中心退出。第一波负载下降又造成电网电压升高，而这个变化反过来触发了第二批数据中心的保护动作。

换句话说，最初的线路故障只是整个过程的起点。

后续由数据中心自身保护动作产生的系统变化，又成了其他数据中心作出判断的依据。

如果没有及时控制，这种相互作用就具有进一步放大扰动的潜力。

这也解释了为什么大型数据中心不能再仅仅被当成普通的电力消费者。

假设有两座规模相同、正常用电量也相同的数据中心。

第一座在电网发生短暂电压异常时，依靠 UPS 维持负载，外部电压恢复后迅速恢复正常取电。

第二座面对同样的异常，却选择切换到备用发电系统，半小时内都不再从公共电网取电。

它们的平均功率和峰值功率可能完全相同，但对电网动态稳定性的影响却截然不同。

前者只造成短暂的取电变化，后者则可能造成持续性的供需失衡。

对于公共电网而言，**负载的规模只是一个静态数字，负载面对扰动时的行为才决定了它会不会成为新的风险源。**

而后者恰恰是传统大型负载接入研究中容易被低估的部分。

## 三、局部最优，为什么不等于全局最优？

我认为整件事情中最值得深入的，其实是局部决策与整体目标之间的冲突。

从数学优化的角度看，一个问题的最优解，总是相对于特定目标函数与约束条件而言的。

对于数据中心运营方，主要目标可能是尽量降低关键设备的供电中断风险、减少业务故障时间，同时控制设备维护和备用供电成本。

在这样的目标下，一旦检测到外部电网存在异常，尽早转入备用电源可能是合理选择。

但公共电网的目标不同。

电网需要维持更大范围的供需平衡、频率稳定和电压稳定。单个数据中心突然退出，即使没有损害机房自己的设备，也可能增加电网调度难度。

所以，问题并不是哪一方的优化逻辑出了错，而是它们优化的对象本来就不一样。

数据中心考虑的是自己的供电可靠性，电网考虑的是所有参与者共同依赖的运行状态。

严格来说，我们没有足够的数据证明这些数据中心当时采用的保护策略，在数学上就是某种局部最优解。更准确的表述应当是：这些策略服务于局部可靠性目标，却没有充分体现其对更大系统的影响。

如果进一步抽象，会发现这里存在一种典型的外部性。

当数据中心选择更敏感的保护阈值时，它获得的好处相对明确：可以在更早阶段避开某些外部供电异常，降低自身设备受到影响的可能性。

但大量数据中心采取类似策略所产生的系统调节成本，却可能由公共电网及其他参与者承担。

单个机房在决定是否切换备用电源时，不一定需要直接支付它给电网频率控制、发电调度或电压管理带来的全部额外成本。

于是，对于单个参与者合理的策略，在所有参与者同时采用后，未必仍是整体上最有效率的安排。

这与博弈论中的一些问题很接近。

例如，在自私路由（Selfish Routing）研究中，每个驾驶者都希望选择对自己最省时间的道路。

但当所有驾驶者都根据自己的出行时间选择路线时，最终形成的交通分配不一定能使全体驾驶者的总出行时间最短。

算法博弈论使用“无政府状态的代价”（Price of Anarchy）来研究这一现象：在明确的博弈模型中，比较个体理性行为形成的均衡结果与社会最优结果之间的效率差距。

当然，不能因此直接把北弗吉尼亚事件定义为一个已经证实的纳什均衡，更没有数据能够计算其 Price of Anarchy。真实数据中心的决策还受到保护标准、合同和设备能力约束。

但这种理论提供了一个重要的思考方向：

**系统的整体效率不能只通过提高每个参与者的独立效率来保证，因为参与者的决策本身就会改变其他参与者所处的环境。**

这与许多算法问题存在本质区别。

对于相互独立的任务，分别找到每个任务的最优解，往往就能得到整体最优解。

但在共享资源、相互影响的系统里，一个参与者的行动会改变其他参与者的成本或约束，优化问题便无法简单地分解。

系统之间的耦合越强，局部决策产生的外部影响就越值得重视。

这里还有一个容易被忽视的事实：局部最优与全局最优的冲突，并不意味着局部优化毫无意义。

如果机房的保护动作不会对电网造成明显影响，或者不同机房的动作具有充分的独立性，那么各自保护自己可能完全没有问题。

风险真正上升的条件，是大量参与者依赖同一个外部环境、使用相似的控制逻辑，而且其集体动作足以改变这个外部环境。

也就是说，问题不只是优化目标不同，还在于**局部决策之间存在没有被充分建模的相互作用。**

## 四、从共因故障到正反馈：系统如何自己放大一次扰动

在可靠性工程中，有一个概念叫共因故障（Common-Cause Failure）。

我们经常通过增加冗余设备来提高可靠性，但冗余是否有效，取决于这些设备的故障是否足够独立。

假设一个系统有两台相互独立的服务器。如果其中一台出现硬件故障，另一台仍然能够工作，那么系统的整体可用性就会得到提高。

但如果两台服务器运行着相同的存在缺陷的软件，并且都会被同一个输入触发崩溃，那么增加服务器数量并不能解决这个问题。

它们表面上是两套冗余系统，实际却共享同一个失效条件。

数据中心的情形有类似之处。

不同机房可能拥有各自独立的 UPS、备用发电机和保护控制系统。但如果大量机房对某种电压扰动具有相似的敏感度，那么一场共同的电网事件，就可能让这些原本独立的设备在同一时刻采取相似的动作。

这些机房不需要相互通信，也不需要运行相同品牌的控制器。

它们只需要共享一个足够强的外部触发条件。

不过，北弗吉尼亚事件比简单的共因故障还多了一层复杂性。

部分数据中心退出后，其动作本身改变了公共电网的电压状态，新的电压变化又触发了其他数据中心。

从控制理论的视角看，这涉及闭环反馈。

一个控制系统读取环境状态，根据预设规则采取行动；行动改变环境后，新的环境状态又成为后续控制判断的输入。

反馈本身并不是问题。恰恰相反，绝大多数稳定运行的自动控制系统都依赖反馈。

关键在于反馈方向、响应强度和时间尺度。

负反馈通常用于抵消偏差。例如，当系统频率升高时，及时降低发电出力，可以帮助频率恢复。

而正反馈则可能放大最初的偏差。

在 7 月的事件里，最初由电压暂降触发的负载退出，引起了新的高电压扰动；随后出现的第二波退出，就是一次扰动在系统内部被进一步放大的表现。

但这并不意味着事件已经发展成失控的正反馈。电网调度和其他控制措施及时介入，使系统恢复了正常状态。

真正需要研究的是，如果未来大型负载数量继续增加，在什么条件下，这种相互作用会接近系统能够承受的边界。

这涉及保护阈值、响应时间以及大量负载之间的相关性。

系统在某个规模下表现稳定，不代表把相同设计复制十倍之后仍然稳定。

当负载规模变大，某一次保护动作引起的电压变化可能更明显；当更多机房使用相近阈值时，同一扰动又可能触发更大规模的同步响应。

原本相对连续的风险增长，可能因为某些阈值被跨越而出现突变。

这也是为什么分析大型基础设施时，不能只看平均性能，还需要关注系统接近关键边界时的行为。

## 五、这让我想到分布式系统里的重试风暴

如果把视角从电力系统转回软件工程，前面的机制其实并不陌生。

最典型的例子就是重试风暴（Retry Storm）。

假设某个后端服务暂时响应缓慢，客户端开始频繁超时。

为了提高请求成功率，客户端实现了自动重试机制。第一次调用失败后，再发一次；如果仍然失败，就继续重试。

站在单个客户端的角度，这种设计似乎没有问题。

但如果大量客户端在同一时间遇到超时，并且采用相似的重试间隔，它们就可能同时向已经过载的后端发起更多请求。

后端因此更加拥堵，新的请求继续超时，客户端又进行下一轮重试。

原本为了提高请求成功率的机制，最后成了放大故障的原因。

Google 在 [SRE Book 的《Addressing Cascading Failures》](https://sre.google/sre-book/addressing-cascading-failures/)中，就专门讨论过这种反馈放大过程。

它提出的处理思路包括限制重试次数、设置全局重试预算、采用带随机扰动的指数退避，以及在系统过载时主动降低工作量。

这些措施本质上都是在解决同一个问题：一个客户端不能无限制地以自身请求成功率为唯一目标，而忽视它对共享后端造成的额外负载。

当然，软件系统中的重试和电力设备的保护退出并不能直接等同。

HTTP 请求可以等待几秒钟，某些电气故障的保护动作却必须在几十毫秒内完成。不能为了避免集体退出，就要求所有数据中心随意延迟真正必要的安全保护。

但两者的系统设计问题非常接近。

它们都存在独立控制器根据局部信息做决策的过程，也都可能因为大规模同步行为造成外部系统状态变化。

甚至可以再往前延伸一步，考虑云计算中的自动扩缩容。

假设多个微服务都通过监控 CPU 使用率来决定是否增加实例。

对于单个服务，负载升高时扩容有助于改善性能。

但如果上游多个服务同时扩容、提高并发，而下游数据库的处理能力无法同步增长，就可能形成新的瓶颈。

这时，上游实例数量增加并没有解决整个系统的性能问题，反而可能让数据库承受更大的并发压力。

当然，现代扩缩容系统可以结合队列长度、数据库容量和全链路限流来避免这种情况。问题并不在自动扩缩容本身，而在于决策是否考虑了共享资源的约束。

这里有一个值得反复提醒自己的工程原则：

**一个组件是否可靠，和许多组件一起工作时能否保持系统稳定，是两个不同的验证问题。**

过去，我们可能更关注组件在异常条件下是否能够正确响应。

但在复杂系统中，还需要进一步追问：如果所有组件都按照设计正确响应，会发生什么？

这个问题甚至比寻找某个出错的组件更难。

因为当所有组件都在按设计运行时，传统的单点故障排查方法就未必足够有效。

## 六、真正需要改变的，可能是我们验证可靠性的方式

这一点让我想到 MIT 的 Nancy Leveson 提出的系统安全理论。

在她的著作《Engineering a Safer World》中，Leveson 对传统安全工程中过度依赖组件故障分析的方法提出了批评。

在复杂的软件与社会技术系统中，事故并不一定来自某个组件损坏，也可能来自多个正常运行的组件之间的不安全交互。

她提出的 STAMP（Systems-Theoretic Accident Model and Processes）将安全问题放在控制结构与约束关系中理解，而不是仅仅寻找故障链条上哪个零件首先损坏。

这个思路用来重新审视数据中心事件很有启发性。

传统的机房供电可靠性测试，可能会关心 UPS 是否按设计切换、备用发电机能否启动、关键负载是否保持供电。

电网侧则会测试线路故障后继电保护是否正确动作、断路器是否正常开断，以及重合闸策略是否符合预期。

但如果两套测试的边界恰好停留在各自的设备接口处，那么它们很可能都无法完整捕捉跨系统的风险。

UPS 可以通过测试，电网继电保护也可以通过测试。

但两者组合以后，仍可能产生没有被充分预见的行为。

要解决这种问题，需要把验证对象从单个设备扩展到相互连接的控制系统。

例如，在一次大型数据中心接入研究中，不应该只提供峰值功率和预计用电曲线，还应尽量说明设备在不同电压和频率扰动下会怎样响应。

哪些条件会触发瞬时切换？哪些条件会触发持续脱网？保护动作需要多长时间？电压恢复以后，负载会如何重新接入？

对于一个具有数百兆瓦规模的计算园区，这些参数已经不只是机房内部的实现细节。

它们决定了这个园区如何参与整个电力系统的动态运行。

NERC 在 2026 年 3 月发布的[《新兴大负载现有实践与可靠性标准差距评估》](https://www.nerc.com/globalassets/our-work/guidelines/reliability/white-paper---assessment-of-gaps.pdf)中，也指出了这方面的不足。

传统负载模型并不总能准确反映大型电力电子负载的故障响应。一些模型缺少足够可靠的设备参数，或者缺少与真实扰动记录进行比对的验证过程。

报告还指出，大型负载的现场验证存在现实困难。

发电机可以在某些条件下安排专门的试验，但大型数据中心不一定能够为了测试，随意制造足够严重的供电扰动。

更何况，某些测试本身就可能威胁业务连续性。

因此，比起直接在公共电网中制造故障，更现实的方式是结合仿真、设备级测试、必要的硬件在环验证，以及真实扰动记录来逐步校准模型。

这与软件工程里的故障注入和混沌工程有一些共通之处。

不过，混沌工程强调在可控条件下验证系统面对故障时的韧性，而电力系统具有更高的安全约束，必须对测试范围和实际环境作出严格限制。

真正值得借鉴的是它的方法论，而不是把生产电网当作可以随时进行破坏性试验的测试环境。

在我看来，可以把这种系统级验证理解为三个连续的问题。

首先，必须知道每个参与者在异常情况下会怎样行动。这涉及动态模型和真实参数，而不只是正常运行指标。

其次，需要研究大量参与者同时行动时会发生什么。不能简单假设不同机房的保护动作彼此独立。

最后，还要研究系统如何从故障状态恢复。负载退出时的影响和重新接入时的影响，同样需要纳入分析。

其中最后一点尤其容易被低估。

如果大量数据中心退出以后，电网已经降低了发电出力，那么这些负载突然集体恢复，就可能让系统再次面临反方向的供需失衡。

所以，保护策略不应该只规定什么时候退出，还应该明确什么时候恢复、按照什么速率恢复，以及恢复过程是否需要与外部调度协调。

这意味着可靠性不再只是某个设备的静态属性，而是一个涉及多主体、多状态以及不同时间尺度的动态过程。

## 七、全局优化并不意味着牺牲局部安全

讨论到这里，可能有人会认为，既然数据中心的自我保护会影响电网，那最直接的解决方案就是要求它们不要轻易切换备用电源。

但这种结论同样值得警惕。

数据中心的保护机制之所以存在，是因为设备确实可能无法承受某些电气异常。

尤其是供电质量对高密度计算设备和制冷系统都很重要。遇到严重故障时，坚持留在电网上未必安全。

如果公共电网要求机房无条件保持连接，就相当于将更大系统的风险转移到了具体设备和业务身上。

这并没有真正消除风险，只是改变了风险由谁承担。

所以，全局优化不应该被简单理解成上级系统可以为了自身稳定，要求下级系统放弃保护。

真正需要的是明确双方的安全边界，并尽可能消除不必要的目标冲突。

电力工程中已经有一类对应的方法，即故障穿越（Fault Ride-Through）。

它不是要求设备在任何情况下都保持连接，而是按照电压偏差、持续时间和设备实际耐受能力，定义不同的运行区间。

例如，在某些短暂且能够正常清除的电压扰动中，数据中心应该具备持续并网或及时恢复取电的能力，而不是直接进入长时间脱网状态。

对于超出安全范围的严重故障，则应当允许必要的保护动作。

PJM 在 2026 年 9 月提出的[大型计算负载故障穿越方案](https://www.pjm.com/-/media/DotCom/committees-groups/committees/pc/2026/20260908/20260908-item-05---1-large-load-ride-through---presentation.pdf)已经开始体现这种思路。

在部分电压扰动范围内，方案允许数据中心暂时降低有功功率消耗，但要求电压恢复到规定区间后，在两秒内将负载恢复至扰动前的 90% 以上。

这是一种与简单“保持连接”或“立即退出”不同的设计方式。

它允许局部设备采取保护动作，但同时约束这些动作对更大系统产生的影响。

当然，相关内容仍属于推进中的提案与标准制定工作，不能视为已经全面实施的强制规则。不同机房设备的实际耐受能力，也必须经过验证。

除此之外，还有一个更深层的问题：如果局部决策产生的系统性影响没有反映在运营方的成本和收益中，那么即使存在技术上的改进方案，也未必会被主动采用。

这就从控制工程走向了机制设计。

对于单个机房，可能最容易接受的是能显著降低自身故障概率的保护策略。

但更温和的故障穿越、更完善的动态建模、更高质量的监测设备和跨系统协调机制，都可能需要额外投入。

如果这些投入主要改善公共电网的稳定性，而收益难以直接体现为机房自身的经济回报，那么企业缺少足够的激励也并不奇怪。

因此，标准、接入要求、责任划分与经济激励，同样是系统可靠性的一部分。

一种可行的方向，是让大型负载承担与其实际影响相匹配的性能要求，同时通过明确的服务合同和协调机制，让愿意提供灵活调节能力的数据中心获得相应收益。

2026 年 9 月 17 日，PJM 在供电紧张期间启动需求响应措施，并取得了在必要时要求数据中心等大型用户切换备用电源的应急授权。

这件事很有意思。

7 月，大量数据中心未经协调地切换备用电源，给电网制造了新的扰动。

9 月，在电力供应相对紧张的情况下，备用供电切换又成为电网运营商希望保留的一种应急手段。

这里不能把授权直接等同于所有机房实际执行了切换。但它足以说明，**同一种物理动作，在不同的运行状态和协调条件下，可能产生完全不同的系统价值。**

所以，问题并不是数据中心应该不应该保护自己，而是这种保护是否与更高层级的运行需求相兼容。

理想的协调机制，也不一定要求电网实时控制每一家数据中心的每一个设备。

更现实的方式可能是规定可验证的动态性能边界、明确正常与异常状态下的行为要求，并为双方提供必要的状态信息和协调接口。

让局部系统在合理边界内继续保持自主性，同时避免大量独立行动形成难以控制的集体风险。

这比简单地让某一方服从另一方，更接近一个可以长期运行的工程方案。

## 八、当算力本身可以调度，软件就开始参与电网稳定性

前面讨论的主要是数据中心如何应对外部电网扰动。

但 AI 基础设施还有另一个值得思考的方向：计算任务本身，也正在变成能够改变电力系统运行状态的控制变量。

过去，很多传统数据中心同时运行大量彼此相对独立的工作负载。

某个任务进入高计算阶段时，另一个任务可能恰好空闲。不同工作负载之间的功率波动，在一定程度上可以相互抵消。

但大型 AI 训练集群的运行方式并不完全相同。

一个训练任务可能需要数千乃至数万颗加速器协同工作。它们按照相似的计算步骤执行任务，在计算密集阶段提高利用率，又在通信、同步或等待阶段降低部分计算活动。

当大量设备的状态高度同步时，整个集群的功率需求也可能出现相应波动。

2025 年 2 月，Google Cloud 在一篇名为 [《Balance of Power: A Full-Stack Approach to Power and Thermal Fluctuations in ML Infrastructure》](https://cloud.google.com/blog/topics/systems/mitigating-power-and-thermal-fluctuations-in-ml-infrastructure) 的技术文章中，披露了类似现象。

Google 观察到，部分大规模同步机器学习训练任务可以在集群层面产生数十兆瓦级的功率波动。

而它采取的解决办法，并不是简单地为每一次功率峰值准备更多冗余电力设备。

Google 选择从 TPU 编译器入手。

通过识别工作负载中与功率变化相关的同步信号，编译器可以调整不同计算单元的活动安排，使原本相对集中的计算活动在时间上更加平滑。

在其披露的测试案例中，这种方法使功率波动幅度降低了接近 50%，性能影响则控制在 1% 以内。

这并不意味着 Google 的这项技术已经解决了大型数据中心对公共电网的全部影响。它处理的是训练集群内部的功率波动，与北弗吉尼亚事故中的 UPS 保护退出机制不同。

但我认为，它代表了一个非常值得关注的方向。

过去，软件调度器优化的往往是任务吞吐量、设备利用率、计算延迟和运行成本。

电力系统则被当成提供资源的外部基础设施。

现在，软件层面的计算安排已经能够影响大型集群的功率曲线，而功率曲线又关系到供配电设施的运行条件。

这意味着，计算系统与电力系统之间的边界正在变得不那么清晰。

以 GPU 集群为例，如果调度器只追求设备利用率最大化，可能倾向于让更多设备同时进入高负载状态。

但对于受到供电容量、热管理或功率爬坡约束的集群来说，设备利用率最高的调度方式未必拥有最好的整体运行效果。

适当调整任务启动顺序，错开部分高负载阶段，甚至在允许的情况下对非关键任务做短时间调节，可能降低供电和散热系统面对的瞬时压力。

这里同样不能忽略计算任务自身的约束。

大型同步训练中的计算任务可能存在严格依赖，随意降低某一部分设备的算力，反而可能拖慢整个训练任务，造成更多资源等待。

因此，真正的优化问题不是单纯限制 GPU 功率，而是需要同时考虑计算任务依赖、性能目标、设备供电能力和设施级约束。

在更大的尺度上，还可能涉及电网提供的灵活负载需求。

例如，在不影响关键在线服务的前提下，某些批处理任务是否可以调整执行时间？不同计算园区之间是否具备适当的任务调度空间？哪些负载变化对业务影响较小，却能为供电系统提供实际价值？

这些都不是只靠一个传统任务调度器就能解决的问题。

它需要从芯片、编译器、集群调度、机房供电，一直到电网运行的跨层协同设计。

在这个意义上，AI 算力基础设施的优化目标可能需要发生变化。

过去我们主要追求单位设备、单位时间内完成更多计算。

未来，在某些运行场景中，我们可能需要进一步考虑：**如何在更大基础设施的安全约束内，获得最有效的计算能力。**

这两种优化方向并不矛盾，但后一种显然拥有更复杂的目标函数和约束条件。

## 九、从数据中心到多智能体系统：自主决策越多，协调是否越重要？

再进一步延伸，我觉得这件事对于正在发展的 AI Agent 系统也有启发。

这里讨论的是结构上的相似性，并不是说 AI Agent 与电网控制系统具有相同的物理机制。

假设一个 AI 平台同时运行大量相互独立的 Agent。

每个 Agent 都负责自己的任务，也都拥有调用外部 API、执行搜索、启动工具和重新规划任务的权限。

如果只从单个 Agent 的角度设计，它可能会倾向于在任务失败后进行重试，在结果不确定时获取更多信息，或者并行启动多个候选方案来提高完成概率。

这些行为对单个任务可能有帮助。

但如果所有 Agent 都在共享同一套工具服务、调用额度、计算资源和数据库，那么局部策略之间就会出现资源竞争。

在一个假想场景中，外部 API 的响应暂时变慢。

每个 Agent 为了保证自己的任务成功，开始增加重试次数，同时发起更多验证请求。

于是 API 承受的总负载进一步增加，平均响应时间继续上升，Agent 又把这种延迟识别成需要更多尝试的信号。

这与传统软件系统的重试风暴非常接近，只是现在产生请求的主体可能拥有更复杂的自主规划能力。

当更多决策交给 AI 系统自主完成时，单个 Agent 的能力提升，是否必然提高整个 Agent 系统的效率？

并不一定。

如果所有 Agent 都独立优化自己的任务完成率和响应速度，但没有共享资源预算、并发限制或全局优先级，那么它们可能同时作出对自己有利、却损害整体效率的选择。

这也是为什么多智能体系统不能只评估单个 Agent 的任务完成率。

还需要考虑多个 Agent 共同运行时的资源使用效率、相互干扰、冲突处理和故障恢复能力。

从这个角度看，系统设计至少需要回答两个问题。

一是如何确定局部自主决策的边界。哪些行为可以由 Agent 独立决定，哪些行为需要遵守共享资源的约束？

二是如何评价整个系统，而不是简单地把所有 Agent 的单项成绩相加。

假设一个 Agent 将自己的任务成功率从 95% 提升到 98%，但代价是占用了数倍的 API 调用量，并显著降低其他 Agent 的响应速度。

如果只统计这个 Agent 的成功率，改进似乎很成功。

但如果从整个平台的资源消耗、用户等待时间和总任务完成量看，结果可能恰恰相反。

这里涉及一个更普遍的方法论问题：**当优化对象从单个组件转向多个相互作用的主体时，我们究竟应该怎样定义成功？**

尤其是当参与者可以自行改变策略，甚至根据环境反馈不断调整策略时，系统已经不再是简单的静态资源分配问题。

它更接近一个由多个局部决策者共同构成的动态系统。

这一点与数据中心事件之间有着清晰的对应关系：局部决策者都能观察到环境变化并作出反应，而这些反应本身又可能改变其他参与者所观察到的环境。

区别在于，电力系统受到明确的物理约束，AI Agent 系统主要面对计算资源、接口容量、任务依赖和软件协议的约束。

我们不能直接把电网的控制方法复制给 Agent，但可以借鉴其系统级建模与协调思想。

这或许也意味着，未来 AI 系统能力越强、运行的自主体越多，系统层面的约束设计与协调机制反而会更加重要。

## 十、重新审视可靠性：保护机制也需要被保护

回到北弗吉尼亚那次事故，我认为它最有价值的地方，并不是给我们展示了一场严重的电网故障。

事实上，电网最终成功控制了扰动，并没有发生显著的可靠性损害。

真正值得思考的是，为什么一场正常清除的输电线路故障，会引发规模如此大的数据中心负载转移。

从单个机房看，备用电源是一种冗余设计。

从公共电网看，数千兆瓦负载的集体退出却可能成为新的扰动来源。

从更高层级看，两者都属于一个相互连接的基础设施系统，而它们的保护策略并没有天然地为彼此协调好。

这暴露出可靠性工程中一个相当深刻的问题。

我们习惯将系统拆分为组件，为每个组件设计冗余和保护机制，然后通过独立测试确认它们能够正常运行。

这样的设计思路在很多情况下仍然有效。

但随着系统规模扩大、连接关系变得复杂，单个组件的可靠性已经不足以描述整个系统的安全状态。

因为组件之间的交互本身，也可能成为新的风险来源。

有时候，真正导致问题的甚至不是组件失效，而是**每个组件都在按照自己的保护逻辑正确运行**。

这意味着我们需要改变一些习惯性的工程假设。

不能因为每台服务器都能独立处理异常，就认为整个分布式系统不会发生级联故障。

不能因为每个 Agent 都能更有效率地完成任务，就认为整个多智能体平台一定更高效。

也不能因为每个数据中心都拥有完善的备用供电系统，就认为大量数据中心接入后，区域电网一定会更加可靠。

这里并不是否定冗余、自动化或局部优化的价值。

而是需要认识到，可靠性具有层级性。

同一个机制，在不同的系统边界内，可能产生完全不同的效果。

对于数据中心，备用电源能够提高业务连续性；对于电网，未经协调的大规模负载转移可能增加运行风险。

对于单个软件客户端，自动重试能够改善请求成功率；对于共享后端，大规模同步重试可能造成过载。

对于单个计算任务，提高资源利用率可能缩短运行时间；对于整个计算集群，所有任务同时追求最高利用率，未必能够获得最稳定的供电条件和最高的有效吞吐量。

这些例子背后的共同问题，是我们很容易将局部目标的改进，直接当成整体系统的进步。

但**当多个局部系统通过共享资源、控制反馈和相互依赖关系连接起来时，它们的最优策略未必能够直接组合成全局最优策略。**

甚至在一些条件下，局部优化程度越高，系统整体的脆弱性反而可能越强。

要改变这种局面，解决方案也不是要求所有参与者放弃自主决策，而是让它们的自主决策受到合理的系统约束，并且能够在必要时实现协调。

从工程方法上说，这意味着需要扩大可靠性测试的边界，从设备性能延伸到跨系统交互；从静态容量延伸到动态响应；从故障发生时的保护动作延伸到故障后的恢复过程。

从更广泛的系统设计角度说，还需要考虑不同参与者的目标如何相互影响，以及怎样通过标准、接口和激励机制降低这种冲突。

对于未来的 AI 基础设施而言，这一点尤其值得重视。

当一个计算园区的规模已经足以明显改变区域电网的运行状态，它就不能再仅仅把供电看成一个外部输入，也不能只根据自身业务需求设计保护逻辑。

同样，当一个 AI 平台上的自主决策系统足够庞大时，也不能简单地认为每个组件独立变强，整个系统就一定会变强。

过去，可靠性更多被理解为让系统在故障发生时仍然能够完成自己的任务。

而在越来越复杂的基础设施中，我们可能还需要补上一层要求：

**系统保护自己的方式，不应该成为其他系统新的、不可控的故障来源。**

这或许才是局部最优与系统可靠性之间，真正值得继续研究的问题。

## 编辑核验补充（2026-10-08）

本底稿保留原稿的完整论证，发布版另行编辑。2026 年的 3.8 GW 指负载从公共电网转移到备用供电，不等于服务器停机；“一分钟三次扰动”的典型配置来自 2024 年另一场事件，不能当成 2026 年各机房已经确认的配置。局部最优、纳什均衡和 Price of Anarchy 只提供分析视角，本事件没有足够数据证明或计算这些结果。

PJM / Dominion 的 2026 年事件材料为初步调查。本文引用的 9 月故障穿越方案是提案，不是已全面生效的统一标准。软件重试、扩缩容和 Agent 的延伸属于类比与作者推导，不能据此延迟必要电气保护，或直接采用示例阈值。

Google 披露的近 50% 是测试案例中的功率波动幅度下降，不是能耗或电费下降；其文章还说明平均功率小幅增加、性能影响低于 1%。这是计算侧负载整形，与本次机房保护退出机制不同。

核验补充来源：

- [PJM 2026-08-11 事件说明](https://insidelines.pjm.com/pjm-dominion-review-large-load-transfer-event/)
- [PJM 2026-09-10 故障穿越提案说明](https://insidelines.pjm.com/reliability-standards-to-manage-large-load-disconnection-events-proposed-by-pjm/)
- [PJM 2026-09-17 需求响应与应急授权](https://insidelines.pjm.com/pjm-operations-update-sept-17-2026/)
- [Google Cloud 2025-02-12 功率整形技术说明](https://cloud.google.com/blog/topics/systems/mitigating-power-and-thermal-fluctuations-in-ml-infrastructure)
